# ONTEK UPS Technical Specifications

Complete data extracted from https://ontek-rus.ru/

---

# THREE-PHASE UPS

---

## 1. ONTEK PM 10-80 kVA Series (Napolnaya / Tower)

**Series Description:** ИБП ONTEK PM 10-80 кВА. Трехфазный ИБП с двойным преобразованием. Коэффициент выходной мощности PF=1. Мультифазное подключение (1:1, 3:1, 3:3). Возможность работы с рекуперативной нагрузкой. Параллельная работа до 4-6 ИБП. Высокий КПД. Внешние батареи.

### 1a. PM10/20 (внешние батареи, 20 батарей)

| Parameter | Value |
|-----------|-------|
| **Мощность** | 10кВА/10кВт |
| **Фазность** | Мультифазный (3:3, 3:1, 1:1) |
| **Параллельная работа** | До 4 ИБП (с возможностью общей батарейной группы) |
| **Плата параллельной работы** | Встроенная |
| **Встроенные автоматические выключатели** | 4 шт: основной вход, выход, вход статического байпаса, механический байпас |
| **Расположение АВ** | Сзади ИБП |
| **Подключение** | Два ввода: основной и линия байпаса |
| **Ввод кабеля** | Снизу сзади |
| | |
| **INPUT** | |
| Номинальное напряжение | 1 × 220/230/240 В или 3 × 380/400/415 В |
| Диапазон напряжений | 110-300 В при 50% нагрузке, 176-276 В при 100% нагрузке |
| Диапазон частот | 46-54 Гц или 56-64 Гц |
| Коэффициент мощности | >= 0,99 при 100% нагрузке |
| Гармонические искажения (THDi) | < 4% при полной линейной нагрузке |
| | |
| **OUTPUT** | |
| Выходное напряжение | 1 × 220/230/240 В или 3 × 380/400/415 В |
| Стабилизация напряжения | ± 1% |
| Частота (синхронизированный) | 46-54 Гц или 56-64 Гц |
| Частота (батарейный режим) | 50/60 Гц ± 0,1 Гц |
| Крест-фактор | 3:1 (макс.) |
| THD | <=2% (линейная); <=5% (нелинейная) |
| Время перехода на батарею | 0 |
| Время перехода на Байпас | 0 |
| Форма сигнала | Чистая синусоида |
| Перегрузка | 100-110% 60 мин, 111-125% 10 мин, 126-150% 1 мин; >150% немедленно |
| | |
| **BYPASS** | |
| Номинальное напряжение | 1 × 220/230/240 В или 3 × 380/400/415 В |
| Диапазон напряжения | -30% +20% (регулируемый) |
| Частота | 46-54 Гц или 56-64 Гц |
| Перегрузочная способность | >130% 1 мин (по умолчанию); непрерывно до защиты (опционально) |
| | |
| **EFFICIENCY** | |
| От сети | 95,5% |
| ЭКО-режим | 98,5% |
| От батареи | 94,5% |
| | |
| **BATTERIES & CHARGER** | |
| Тип | Зависит от задачи |
| Количество | 20 |
| Зарядный ток (max, регулируемый) | 1-12 А |
| Напряжение заряда | ±13,65V×N (N=10) |
| Метод заряда | Трехступенчатый |
| Термокомпенсация | В наличии |
| Холодный старт | В наличии |
| | |
| **INTERFACE** | |
| Дисплей | Сенсорный цветной ЖК 5" |
| Порты | Smart RS-232 x1, USB x1 |
| Карта Modbus | RS485×2 (Modbus RTU) |
| Темп. датчик | batt. temp x1 (в комплекте) |
| Сухие контакты | 6 вх. + 4 вых. реле |
| Опционально | SNMP, Датчик окр. среды |
| | |
| **PHYSICAL** | |
| Габариты (Ш×В×Г) | 250×826×630 мм |
| Вес нетто | 38 кг |
| Уровень шума | < 60 дБ (на 1м) |
| | |
| **ENVIRONMENT** | |
| Температура | 0-40°C |
| Влажность | < 95% без конденсата |
| Высота | 0-1500 м при полной нагрузке |
| | |
| **CERTIFICATION** | ЕАЭС ТР ТС 004/2011, ТР ТС 020/2011, ISO 9001:2015 |
| **Гарантия** | 3 года (стандартно), расширенная до 5 лет |

---

### 1b. PM20 (внешние батареи)

| Parameter | Value |
|-----------|-------|
| **Мощность** | 20кВА/20кВт |
| **Фазность** | Мультифазный (3:3, 3:1, 1:1) |
| **Параллельная работа** | До 4 ИБП |
| **Плата параллельной работы** | Встроенная |
| **Встроенные АВ** | 4 шт |
| **Расположение АВ** | Сзади ИБП |
| **Подключение** | Два ввода |
| **Ввод кабеля** | Снизу сзади |
| | |
| **INPUT** | |
| Номинальное напряжение | 1 × 220/230/240 В или 3 × 380/400/415 В |
| Диапазон напряжений | 110-300 В (50%), 176-276 В (100%) |
| Диапазон частот | 46-54 Гц или 56-64 Гц |
| Коэффициент мощности | >= 0,99 |
| THDi | < 4% |
| | |
| **OUTPUT** | |
| Выходное напряжение | 1 × 220/230/240 В или 3 × 380/400/415 В |
| Стабилизация | ± 1% |
| Частота (синхр.) | 46-54 Гц или 56-64 Гц |
| Частота (бат.) | 50/60 Гц ± 0,1 Гц |
| Крест-фактор | 3:1 |
| THD | <=2% (лин.), <=5% (нелин.) |
| Переход на батарею/байпас | 0 |
| Перегрузка | 100-110% 60 мин, 111-125% 10 мин, 126-150% 1 мин; >150% немедленно |
| | |
| **BYPASS** | |
| Напряжение | -30% +20% (регулируемый) |
| Частота | 46-54 Гц или 56-64 Гц |
| | |
| **EFFICIENCY** | |
| От сети | 95,5% |
| ЭКО | 98,5% |
| От батареи | 94,5% |
| | |
| **BATTERIES** | |
| Количество | 32-40 (регулируется) |
| Зарядный ток | 1-12 А |
| Напряжение заряда | ±13,65V×N (N = 16~20) |
| | |
| **PHYSICAL** | |
| Габариты (Ш×В×Г) | 250×826×630 мм |
| Вес нетто | 43 кг |
| Уровень шума | < 65 дБ |
| | |
| **Температура** | 0-40°C, < 95% без конденсата |
| **Гарантия** | 3 года (до 5 лет) |

---

### 1c. PM30 (внешние батареи)

| Parameter | Value |
|-----------|-------|
| **Мощность** | 30кВА/30кВт |
| **Фазность** | 3-фазный вход / 3-фазный выход |
| **Параллельная работа** | До 4 ИБП |
| **Плата параллельной работы** | Встроенная |
| **Встроенные АВ** | 4 шт |
| **Подключение** | Два ввода |
| **Ввод кабеля** | Снизу сзади |
| | |
| **INPUT** | |
| Номинальное напряжение | 3 × 380/400/415 В |
| Диапазон напряжений | 110-300 В (50%), 176-276 В (100%) |
| Диапазон частот | 40-70 Гц |
| Коэффициент мощности | >= 0,99 |
| THDi | < 4% |
| | |
| **OUTPUT** | |
| Выходное напряжение | 3 × 380/400/415 В |
| Стабилизация | ± 1% |
| Частота (синхр.) | 46-54 Гц или 56-64 Гц |
| Частота (бат.) | 50/60 Гц ± 0,1 Гц |
| Крест-фактор | 3:1 |
| THD | <=2% (лин.), <=5% (нелин.) |
| Переход | 0 |
| Перегрузка | 100-110% 60 мин, 111-125% 10 мин, 126-150% 1 мин; >150% немедленно |
| | |
| **BYPASS** | |
| Номинальное напряжение | 3 × 380/400/415 В |
| Диапазон напряжения | 305-457 В |
| Частота | 46-54 Гц или 56-64 Гц |
| Перегрузка байпаса | >130% 1 мин |
| | |
| **EFFICIENCY** | |
| От сети | 95,5% |
| ЭКО | 98,5% |
| От батареи | 94,5% |
| | |
| **BATTERIES** | |
| Тип | Зависит от задачи |
| Количество | 32-40 (регулируется) |
| Зарядный ток | 1-12 А |
| Напряжение заряда | ±13,65V×N (N = 16~20) |
| | |
| **INTERFACE** | |
| Дисплей | 5" сенсорный цветной ЖК |
| Порты | RS-232, USB, Modbus (RS485×2), сухие контакты, batt. temp |
| Опционально | SNMP, датчик окр. среды |
| | |
| **PHYSICAL** | |
| Габариты (Ш×В×Г) | 300×1000×815 мм |
| Вес нетто | 60 кг |
| Уровень шума | < 65 дБ |
| | |
| **Температура** | 0-40°C, < 95% без конденсата |
| **Высота** | 0-1500 м |
| **Гарантия** | 3 года (до 5 лет) |

---

### 1d. PM40 (внешние батареи)

| Parameter | Value |
|-----------|-------|
| **Мощность** | 40кВА/40кВт |
| **Фазность** | 3-фазный вход / 3-фазный выход |
| **Параллельная работа** | До 6 ИБП |
| **Плата параллельной работы** | Встроенная |
| **Встроенные АВ** | 4 шт |
| **Подключение** | Два ввода |
| **Ввод кабеля** | Снизу сзади |
| | |
| **INPUT** | |
| Номинальное напряжение | 3 × 380/400/415 В |
| Диапазон напряжений | -30% +20% |
| Диапазон частот | 40-70 Гц |
| Коэффициент мощности | >= 0,99 |
| THDi | < 4% |
| | |
| **OUTPUT** | |
| Выходное напряжение | 3 × 380/400/415 В |
| Стабилизация | ± 1% |
| Частота (синхр.) | 46-54 Гц или 56-64 Гц |
| Частота (бат.) | 50/60 Гц ± 0,1 Гц |
| Крест-фактор | 3:1 |
| THD | <=2% (лин.), <=5% (нелин.) |
| Переход | 0 |
| Перегрузка | 100-110% 60 мин, 111-125% 10 мин, 126-150% 1 мин; >150% немедленно |
| | |
| **BYPASS** | |
| Напряжение | -30% +20% (регулируемый) |
| Частота | 46-54 Гц или 56-64 Гц |
| | |
| **EFFICIENCY** | |
| От сети | **96%** |
| ЭКО | **99%** |
| От батареи | **96%** |
| | |
| **BATTERIES** | |
| Количество | 32-40 (регулируется) |
| Зарядный ток | 1-16 А |
| Напряжение заряда | ±13,65V×N (N = 16~20) |
| | |
| **PHYSICAL** | |
| Габариты (Ш×В×Г) | 300×1000×815 мм |
| Вес нетто | 67 кг |
| Уровень шума | < 63 дБ |
| | |
| **Гарантия** | 3 года (до 5 лет) |

---

### 1e. PM60 (внешние батареи)

| Parameter | Value |
|-----------|-------|
| **Мощность** | 60кВА/60кВт |
| **Фазность** | 3-фазный вход / 3-фазный выход |
| **Параллельная работа** | До 4 ИБП |
| **Плата параллельной работы** | Встроенная |
| **Встроенные АВ** | 4 шт |
| **Подключение** | Два ввода |
| **Ввод кабеля** | Снизу сзади |
| | |
| **INPUT** | |
| Номинальное напряжение | 3 × 380/400/415 В |
| Диапазон напряжений | 110-300 В (50%), 176-276 В (100%) |
| Диапазон частот | 40-70 Гц |
| Коэффициент мощности | >= 0,99 |
| THDi | < 4% |
| | |
| **OUTPUT** | |
| Выходное напряжение | 3 × 380/400/415 В |
| Стабилизация | ± 1% |
| Частота (синхр.) | 46-54 Гц или 56-64 Гц |
| Частота (бат.) | 50/60 Гц ± 0,1 Гц |
| Крест-фактор | 3:1 |
| THD | <=2% (лин.), <=5% (нелин.) |
| Переход | 0 |
| Перегрузка | 100-110% 60 мин, 111-125% 10 мин, 126-150% 1 мин; >150% немедленно |
| | |
| **BYPASS** | |
| Напряжение | 305-457 В |
| Частота | 46-54 Гц или 56-64 Гц |
| | |
| **EFFICIENCY** | |
| От сети | 95,5% |
| ЭКО | 98,5% |
| От батареи | 94,5% |
| | |
| **BATTERIES** | |
| Количество | 32-40 (регулируется) |
| Зарядный ток | 1-18 А |
| Напряжение заряда | ±13,65V×N (N = 16~20) |
| | |
| **PHYSICAL** | |
| Габариты (Ш×В×Г) | 300×1010×790 мм |
| Вес нетто | 108 кг |
| Уровень шума | < 70 дБ |
| | |
| **Гарантия** | 3 года (до 5 лет) |

---

### 1f. PM80 (внешние батареи)

| Parameter | Value |
|-----------|-------|
| **Мощность** | 80кВА/80кВт |
| **Фазность** | 3-фазный вход / 3-фазный выход |
| **Параллельная работа** | До 6 ИБП |
| **Встроенные АВ** | 4 шт |
| **Расположение АВ** | Спереди ИБП |
| **Подключение** | Два ввода |
| **Ввод кабеля** | Снизу спереди |
| | |
| **INPUT** | |
| Номинальное напряжение | 3 × 380/400/415 В |
| Диапазон напряжений | -30% +20% |
| Диапазон частот | 40-70 Гц |
| Коэффициент мощности | >= 0,99 |
| THDi | < 4% |
| | |
| **OUTPUT** | |
| Выходное напряжение | 3 × 380/400/415 В |
| Стабилизация | ± 1% |
| Частота (синхр.) | 46-54 Гц или 56-64 Гц |
| Частота (бат.) | 50/60 Гц ± 0,1 Гц |
| Крест-фактор | 3:1 |
| THD | <=2% (лин.), <=5% (нелин.) |
| Переход | 0 |
| Перегрузка | 100-110% 60 мин, 111-125% 10 мин, 126-150% 1 мин; >150% немедленно |
| | |
| **BYPASS** | |
| Напряжение | -30% +20% (регулируемый) |
| | |
| **EFFICIENCY** | |
| От сети | **96%** |
| ЭКО | **99%** |
| От батареи | **96%** |
| | |
| **BATTERIES** | |
| Количество | 32-40 (регулируется) |
| Зарядный ток | 2-32 А |
| Напряжение заряда | ±13,65V×N (N = 16~20) |
| | |
| **PHYSICAL** | |
| Габариты (Ш×В×Г) | 360×1010×790 мм |
| Вес нетто | 113 кг |
| Уровень шума | < 65 дБ |
| | |
| **Гарантия** | 3 года (до 5 лет) |

---

## 2. ONTEK PM RACK 10-60 kVA

**Description:** ИБП формата Rack/Tower. Мощность 10-40 кВА - размер 3U. Мощность 60 кВА - размер 4U. Выходной коэффициент мощности PF = 1. Параллельная работа до 8 ИБП с общей батареей.

**Models (overview page only, no detailed specs table available):**

| Model | Phase (in/out) | Power (kVA/kW) | PF | Battery |
|-------|----------------|----------------|-----|---------|
| PM RACK 10 | 1/1, 3/1, 3/3, Мультифазный | 10/10 | 1 | Внешние |
| PM RACK 20 | 1/1, 3/1, 3/3, Мультифазный | 20/20 | 1 | Внешние |
| PM RACK 30 | 3/3 | 30/30 | 1 | Внешние |
| PM RACK 40 | 3/3 | 40/40 | 1 | Внешние |
| PM RACK 60 | 3/3 | 60/60 | 1 | Внешние |

---

## 3. ONTEK PM TR 10-60 kVA

**Description:** Высокий КПД 96,5%. Гибкая конфигурация батарей, настраиваемый ток заряда, мощное зарядное устройство для батарейных групп большой ёмкости. PF=1. Широкий набор коммуникационных интерфейсов. Параллельная работа до 8 ИБП.

**Models (overview page, multiple sub-variants per model):**

Main model variants (Base models without batteries):
- PM10TR - 10/10, Мультифазный, Внешние
- PM15TR - 15/15, Мультифазный, Внешние
- PM20TR - 20/20, Мультифазный, Внешние
- PM30SBTR L5 / PM30SBTR - 30/30, 3/3, Внутренние (5/10 лет)
- PM30TR - 30/30, 3/3, Внешние
- PM40SBTR / PM40SBTR L5 - 40/40, 3/3, Внутренние (10/5 лет)
- PM40TR - 40/40, 3/3, Внешние
- PM60TR - 60/60, 3/3, Внешние

Battery configurations: 64, 80, 96, 120, 128, 160, 200 batteries (L5 = 5 year, L10/standard = 10 year)

---

## 4. ONTEK TM 80-200 kVA

**Description:** Силовые модули с горячей заменой и фильтром защиты от пыли. Два раздельных ввода. Трехступенчатый заряд. Мощное зарядное устройство. Гибкая конфигурация батарей.

**Models:**

| Model | Phase | Power (kVA/kW) | PF | Battery |
|-------|-------|----------------|-----|---------|
| TM80 V2 | 3/3 | 80/80 | 1 | Внешние |
| TM100 / TM100 V2 | 3/3 | 100/100 | 1 | Внешние |
| TM120 / TM120 V2 | 3/3 | 120/120 | 1 | Внешние |
| TM160 / TM160 V2 | 3/3 | 160/160 | 1 | Внешние |
| TM180 / TM180 V2 | 3/3 | 180/180 | 1 | Внешние |
| TM200 / TM200 V2 | 3/3 | 200/200 | 1 | Внешние |

---

## 5. ONTEK TM ISO 60-200 kVA

**Description:** Силовые модули с горячей заменой и передним доступом. Встроенный выходной изолирующий трансформатор. Параллельная работа до 4 ИБП от общей батарейной емкости. Гибкая конфигурация батарей.

**Models:**

| Model | Phase | Power (kVA/kW) | PF | Battery |
|-------|-------|----------------|-----|---------|
| TM ISO 60 | 3/3 | 60/60 | 1 | Внешние |
| TM ISO 100 | 3/3 | 100/100 | 1 | Внешние |
| TM ISO 120 | 3/3 | 120/120 | 1 | Внешние |
| TM ISO 180 | 3/3 | 180/180 | 1 | Внешние |
| TM ISO 200 | 3/3 | 200/200 | 1 | Внешние |

---

## 6. ONTEK SPM Plus 20-120 kVA

**Description:** Системные кабинеты 11/15 U с установкой 2-4 модулей. Силовые модули в стандартную 19" стойку. Горячая замена на 10/20/30 кВА/кВт, высота модуля 2U. Модульный ИБП с двойным преобразованием.

**Models:**

| Model | Phase | Power (kVA/kW) | Module Power | Battery |
|-------|-------|----------------|--------------|---------|
| SPMPLUS20 | 1/1, 3/1, 3/3, Мультифазный | 20/20 | 10 | Внешние |
| SPMPLUS40 | 1/1, 3/1, 3/3, Мультифазный | 40/40 | 10 | Внешние |
| SPMPLUS40/20 | 3/3 | 40/40 | 20 | Внешние |
| SPMPLUS60/30 | 3/3 | 60/60 | 30 | Внешние |
| SPMPLUS80/20 | 3/3 | 80/80 | 20 | Внешние |
| SPMPLUS120/30 | 3/3 | 120/120 | 30 | Внешние |

---

## 7. ONTEK SPM 40-300 kVA

**Description:** Модульная конструкция с взаимозаменяемыми силовыми модулями, статическим байпасом и аккумуляторными модулями. Силовые модули на 20 кВА/кВт или 30 кВА/кВт. Шкафы 30U и 42U. Внутренние или внешние батареи.

**Models (27 variants total):**
- SPM40 to SPM300 range
- Module power: 20 kVA or 30 kVA
- Cabinet: 30U or 42U
- Battery: Internal (SB) or External (W0)

Notable models: SPM4030U90SB202W4093 (40/40, int), SPM6030U90SB203W4093 (60/60, int), SPM8042U120SB204W4095 (80/80, int), SPM12030U120SB206W0 (120/120, ext), SPM30042U300SB3010W0 (300/300, ext)

---

## 8. ONTEK MPM 120-600 kVA

**Description:** Модульная конструкция с высокой масштабируемостью, N+1 или N+X резервирование. Горячая замена силовых модулей и модуля статического байпаса. Плата управления в каждом силовом модуле.

**Models:**

| Model | Phase | Power (kVA/kW) | PF | Battery |
|-------|-------|----------------|-----|---------|
| MPM120 | 3/3 | 120/120 | 1 | Внешние |
| MPM180 | 3/3 | 180/180 | 1 | Внешние |
| MPM300 | 3/3 | 300/300 | 1 | Внешние |
| MPM305 | 3/3 | 300/300 | 1 | Внешние |
| MPM420 | 3/3 | 420/420 | 1 | Внешние |
| MPM480 | 3/3 | 480/480 | 1 | Внешние |
| MPM600 | 3/3 | 600/600 | 1 | Внешние |

---

## 9. ONTEK MPM Plus 200-1200 kVA

**Description:** Модульный ИБП с двойным преобразованием. Two sub-series:
- **MPM Plus 200-600 kVA:** Силовые модули 50 кВА/кВт, 3U
- **MPM Plus 600-1200 kVA:** Силовые модули 100 кВА/кВт, 3U

Hot-swappable modules. N+1 or N+X redundancy.

---

## 10. ONTEK iDS 10-200 kVA

**Description:** Специально для защиты критически важной инфраструктуры. Встроенный изолирующий трансформатор, устраняет синфазный шум. PF = 0.8 (3:1) / 0.9 (3:3).

**Models:**

| Model | Phase | Power (kVA/kW) | PF | Battery |
|-------|-------|----------------|-----|---------|
| iDS 10-31 | 3/1 | 10/8 | 0,8 | Внешние |
| iDS 10-33 | 3/3 | 10/9 | 0,9 | Внешние |
| iDS 15-31 | 3/1 | 15/12 | 0,8 | Внешние |
| iDS 15-33 | 3/3 | 15/13,5 | 0,9 | Внешние |
| iDS 20-31 | 3/1 | 20/16 | 0,8 | Внешние |
| iDS 20-33 | 3/3 | 20/18 | 0,9 | Внешние |
| iDS 30-31 | 3/1 | 30/24 | 0,8 | Внешние |
| iDS 30-33 | 3/3 | 30/27 | 0,9 | Внешние |
| iDS 40-31 | 3/1 | 40/32 | 0,8 | Внешние |
| iDS 40-33 | 3/3 | 40/36 | 0,9 | Внешние |
| iDS 60-31 | 3/1 | 60/48 | 0,8 | Внешние |
| iDS 60-33 | 3/3 | 60/54 | 0,9 | Внешние |
| iDS 80-31 | 3/1 | 80/64 | 0,8 | Внешние |
| iDS 80-33 | 3/3 | 80/72 | 0,9 | Внешние |
| iDS 100-31 | 3/1 | 100/80 | 0,8 | Внешние |
| iDS 100-33 | 3/3 | 100/90 | 0,9 | Внешние |
| iDS 120-33 | 3/3 | 120/108 | 0,9 | Внешние |
| iDS 160-33 | 3/3 | 160/144 | 0,9 | Внешние |
| iDS 200-33 | 3/3 | 200/180 | 0,9 | Внешние |

---

# SINGLE-PHASE UPS

---

## 11. ONTEK SM RT 1-3 kVA

**Description:** Технология двойного преобразования (online). PF = 1. Программируемые розетки управления питанием. Горячая замена батарей. ЭКО-режим.

**Models:**

| Model | Phase | Power (kVA/kW) | PF | Battery | Batt. Life |
|-------|-------|----------------|-----|---------|-------------|
| SMRT 1 | 1/1 | 1/1 | 1 | Внутренние | 5 лет |
| SMRT 1 V2 | 1/1 | 1/1 | 1 | Внутренние | 5 лет |
| SMRT1SBUL10 | 1/1 | 1/1 | 1 | Внутренние | 10 лет |
| SMRT1SBUL10 V2 | 1/1 | 1/1 | 1 | Внутренние | 10 лет |
| SMRT 1 /wo | 1/1 | 1/1 | 1 | Внешние | Без батарей |
| SMRT 1 /wo V2 | 1/1 | 1/1 | 1 | Внешние | Без батарей |
| SMRT 1,5 | 1/1 | 1,5/1,5 | 1 | Внутренние | 5 лет |
| SMRT 1,5 /wo | 1/1 | 1,5/1,5 | 1 | Внешние | Без батарей |
| SMRT 2 | 1/1 | 2/2 | 1 | Внутренние | 5 лет |
| SMRT 2 V2 | 1/1 | 2/2 | 1 | Внутренние | 5 лет |
| SMRT2SBUL10 | 1/1 | 2/2 | 1 | Внутренние | 10 лет |
| SMRT2SBUL10 V2 | 1/1 | 2/2 | 1 | Внутренние | 10 лет |
| SMRT 2 /wo | 1/1 | 2/2 | 1 | Внешние | Без батарей |
| SMRT 2 /wo V2 | 1/1 | 2/2 | 1 | Внешние | Без батарей |
| SMRT3 | 1/1 | 3/3 | 1 | Внутренние | 5 лет |
| SMRT3 V2 | 1/1 | 3/3 | 1 | Внутренние | 5 лет |
| SMRT3SBUL10 | 1/1 | 3/3 | 1 | Внутренние | 10 лет |
| SMRT3SBUL10 V2 | 1/1 | 3/3 | 1 | Внутренние | 10 лет |
| SMRT 3 /wo | 1/1 | 3/3 | 1 | Внешние | Без батарей |
| SMRT 3 /wo V2 | 1/1 | 3/3 | 1 | Внешние | Без батарей |

---

## 12. ONTEK SMX RT 1-3 kVA

**Description:** Технология двойного преобразования (online). PF = 1. Горячая замена батарей. ЭКО-режим. Технология трехступенчатого заряда.

**Models:**

| Model | Phase | Power (kVA/kW) | PF | Battery | Batt. Life |
|-------|-------|----------------|-----|---------|-------------|
| SMXRT 1 | 1/1 | 1/1 | 1 | Внутренние | 5 лет |
| SMXRT 1/10 | 1/1 | 1/1 | 1 | Внутренние | 10 лет |
| SMXRT 2 | 1/1 | 2/2 | 1 | Внутренние | 5 лет |
| SMXRT 2/10 | 1/1 | 2/2 | 1 | Внутренние | 10 лет |
| SMXRT 3 | 1/1 | 3/3 | 1 | Внутренние | 5 лет |
| SMXRT 3/10 | 1/1 | 3/3 | 1 | Внутренние | 10 лет |

---

## 13. ONTEK SM RM 1-3 kVA

**Description:** Технология двойного преобразования (online). PF = 0,9. Горячая замена батарей. ЭКО-режим. Совместимость с генераторами.

**Models:**

| Model | Phase | Power (kVA/kW) | PF | Battery |
|-------|-------|----------------|-----|---------|
| SMRM 1 | 1/1 | 1/0,9 | 0,9 | Внутренние |
| SMRM 2 | 1/1 | 2/1,8 | 0,9 | Внутренние |
| SMRM 3 | 1/1 | 3/2,7 | 0,9 | Внутренние |

---

## 14. ONTEK SM RT 6-10 kVA

**Description:** Технология двойного преобразования (online). PF = 1. SNMP/USB/RS-232. EPO. Совместимость с генераторами.

**Models:**

| Model | Phase | Power (kVA/kW) | PF | Battery |
|-------|-------|----------------|-----|---------|
| SM RT 6 | 1/1 | 6/6 | 1 | Внешние |
| SM RT 6 (SB) | 1/1 | 6/6 | 1 | Внутренние |
| SM RT 6 V2 | 1/1 | 6/6 | 1 | Внешние |
| SM RT 10 | 1/1 | 10/10 | 1 | Внешние |
| SM RT 10 (SB) | 1/1 | 10/10 | 1 | Внутренние |
| SM RT 10 V2 | 1/1 | 10/10 | 1 | Внешние |

---

## 15. ONTEK OLIO LiFePO4 1-3 kVA

**Description:** Литий-ионный ИБП. Занимает вдвое меньше места, срок службы в 3 раза больше чем VRLA. Модульная конструкция, легко расширяется. Трансформируемая конструкция стойка/башня. Система управления батареями (BMS).

**Models:**

| Model | Phase | Power (kVA/kW) | PF | Battery |
|-------|-------|----------------|-----|---------|
| OLIO1000 | 1/1 | 1/1 | 1 | Внешние (LiFePO4) |
| OLIO2000 | 1/1 | 2/2 | 1 | Внешние (LiFePO4) |
| OLIO3000 | 1/1 | 3/3 | 1 | Внешние (LiFePO4) |

---

## 16. ONTEK 3S (Line-Interactive)

**Description:** Линейно-интерактивные ИБП. Автоматический перезапуск. Интеллектуальный заряд. Защита от низкого напряжения, перегрузки, КЗ, перегрева. Широкий диапазон входного напряжения. LCD, USB, RS232.

**Models:**

| Model | Power (kVA/kW) | Battery |
|-------|----------------|---------|
| 3S 550 | 0,55/0,3 | Внутренние |
| 3S 550-SC | 0,55/0,3 | Внутренние |
| 3S 650 | 0,65/0,36 | Внутренние |
| 3S 650-SC | 0,65/0,36 | Внутренние |
| 3S 850 | 0,85/0,48 | Внутренние |
| 3S 850-SC | 0,85/0,48 | Внутренние |

---

## SUMMARY OF KEY OBSERVATIONS

1. **Detailed specification tables** with full electrical/physical parameters are only available on individual model pages (PM10/20, PM20, PM30, PM40, PM60, PM80).
2. The remaining pages (PM RACK, PM TR, TM, TM ISO, SPM Plus, SPM, MPM, MPM Plus, iDS, SM RT, SMX RT, SM RM, OLIO, 3S) are **catalog/overview pages** listing model variants without detailed tables.
3. Common features across ONTEK three-phase UPS: PF=1, three-stage charging, temperature compensation, DSP technology, 5" touch LCD, RS-232/USB/Modbus interfaces, parallel operation.
4. Warranty: 3 years standard, extendable to 5 years.
5. Certification: EAEU TR TS 004/2011, TR TS 020/2011, ISO 9001:2015.
6. Height derating: -1% per 100m above 1500m.
